---
title: Pre-Functional Checklist Template
doc_type: checklist
status: "DRAFT — author review pending"
license: CC BY 4.0
---

# Pre-Functional Checklist Template

Generic template for one piece of equipment (for example, a generator, a UPS module, or a CRAH unit in a 1.5 MW modular hall). Copy per asset. Sections A and B cover Level 2 (installation); sections C to E cover Level 3 (startup). See the [Commissioning Levels One-Pager](../guides/commissioning-levels.md).

| Field | Entry |
|---|---|
| Asset tag | |
| System | |
| Location | |
| Checked by / date | |
| Witnessed by / date | |

## A. Documentation and readiness
- [ ] Approved submittal on file and matches installed nameplate
- [ ] Installation complete per drawings; deviations recorded
- [ ] Manufacturer startup report received
- [ ] Factory and field test reports received
- [ ] O&M documentation received

## B. Installation checks
- [ ] Mounting, anchoring, and clearances verified
- [ ] Labeling and identification complete
- [ ] Power and control terminations torqued and inspected. Torque values: [VERIFY: manufacturer data and NETA ATS torque table section]
- [ ] Grounding and bonding verified
- [ ] Piping, flushing, and leak checks complete (where applicable)

## C. Electrical verification (where applicable)
- [ ] Insulation resistance test recorded. Acceptance value: [VERIFY: NETA ATS applicable section]
- [ ] Protective device settings match approved coordination study
- [ ] Phase rotation and polarity verified
- [ ] Arc-flash labels applied. Label content: [VERIFY: NFPA 70E labeling section]

## D. Controls and monitoring
- [ ] Points list verified end to end (field device to monitoring screen) on the [Controls Point-to-Point Checkout Sheet](controls-point-to-point-checkout.md)
- [ ] Alarm setpoints entered per approved sequence of operations
- [ ] Communications to the monitoring system verified

## E. Sign-off
Ready for functional testing: Yes / No (list open items below)

| Open item | Owner | Due |
|---|---|---|
| | | |
