---
title: SOP - Facility Rounds
doc_type: sop
status: "DRAFT — author review pending"
license: CC BY 4.0
---

# SOP: Facility Rounds

> Example SOP. Replace the route, equipment list, and normal ranges with site values from the design basis and commissioning baseline.

## 1. Document control

| Field | Entry |
|---|---|
| SOP ID and revision | |
| Title | |
| Owner | |
| Approver / date | |
| Review cycle | Every ____ months, and after any related incident or equipment change |
| Frequency of task | Once per shift, or as the site requires |

## 2. Purpose and scope
A walking inspection of critical infrastructure to catch problems that monitoring does not: leaks, noise, smell, heat, damage, and housekeeping. Rounds are look, listen, and record. No switching or adjustment is done under this SOP.

## 3. Risk
Low. Hazards are those of the spaces entered. A finding may trigger an EOP.

## 4. Pre-site plan
- [ ] Current rounds sheet and route in hand
- [ ] Previous shift's rounds and turnover notes read
- [ ] Open change windows and work in progress known
- [ ] Radio or phone, flashlight, hearing protection, and thermal imager or temperature gun (if used) carried
- [ ] Monitoring center knows rounds are starting

## 5. Safety
Hearing protection in generator and plant rooms. Do not open energized enclosures. Do not enter battery or fuel spaces if the gas or leak alarm is active; follow the EOP.

## 6. Procedure steps

| # | Area | Check | Normal | Reading | Init. |
|---|---|---|---|---|---|
| 1 | Utility and switchgear rooms | Indicator lights, breaker positions against the normal lineup, unusual noise, smell, or heat; room temperature | Site value | | |
| 2 | UPS rooms | Mode, load %, alarms, bypass status, room temperature | Site value | | |
| 3 | Battery rooms or cabinets | Visible leaks, swelling, corrosion, temperature, monitoring alarms | Site value | | |
| 4 | Generators | Mode in auto, block heater warm, battery charger normal, fuel level, leaks, alarms | Site value | | |
| 5 | Fuel system | Tank levels, leak detection status, containment dry | Site value | | |
| 6 | Cooling plant | Units running against the lineup, pressures, temperatures, leaks, vibration | Site value | | |
| 7 | Data hall | Cooling units running, supply and return temperatures, hot spots, leak detection, floor and containment condition | Site value | | |
| 8 | Liquid cooling (where installed) | CDU mode and alarms, supply and return temperature, flow, differential pressure, reservoir level, filter differential pressure; drip trays and manifolds dry | Site value | | |
| 9 | Fire and life safety | Panel normal, no troubles, suppression pressures, exits clear | Site value | | |
| 10 | Monitoring system | Screens match what was seen; note any point reading differently from the field | Match | | |
| 11 | Housekeeping and security | Doors closed, no stored combustibles, no unescorted persons | Normal | | |

## 7. Abnormal conditions
- Reading outside normal but stable: record, notify the shift lead, raise a ticket.
- Reading trending the wrong way or an active alarm: notify the shift lead at once.
- Leak, smoke, burning smell, or loss of a system: go to the matching EOP.
- Breaker or valve not in its normal position: do not move it. Report it.

## 8. Backout procedure
Rounds change nothing, so backout means stopping safely.

| If stopped at | Do this | End state |
|---|---|---|
| Any point | Close doors and panels opened, tell the monitoring center where the rounds stopped and why, and note which areas were not checked for the next shift | No change to systems; gap recorded |

## 9. Records
Rounds sheet signed and filed each shift. The shift lead reviews trends weekly.
